
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
      
        <link rel="prev" href="..">
      
      
        <link rel="next" href="../bench_run_2026-07-18_10x2/">
      
      
      <link rel="icon" href="../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.5.39">
    
    
      
        <title>Battery endurance test — run to power failure (2026-07-16 → 2026-07-18) - Fluispotter</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.8c3ca2c6.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../assets/_mkdocstrings.css">
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
  </head>
  
  
    <body dir="ltr">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#battery-endurance-test-run-to-power-failure-2026-07-16-2026-07-18" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href=".." title="Fluispotter" class="md-header__button md-logo" aria-label="Fluispotter" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Fluispotter
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Battery endurance test — run to power failure (2026-07-16 → 2026-07-18)
            
          </span>
        </div>
      </div>
    </div>
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



  

<nav class="md-nav md-nav--primary md-nav--integrated" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href=".." title="Fluispotter" class="md-nav__button md-logo" aria-label="Fluispotter" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Fluispotter
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href=".." class="md-nav__link">
        
  
  <span class="md-ellipsis">
    API Reference
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  <span class="md-ellipsis">
    Battery endurance test — run to power failure (2026-07-16 → 2026-07-18)
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  <span class="md-ellipsis">
    Battery endurance test — run to power failure (2026-07-16 → 2026-07-18)
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#headline-numbers" class="md-nav__link">
    <span class="md-ellipsis">
      Headline numbers
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#how-low-battery-death-actually-looks-the-tests-question" class="md-nav__link">
    <span class="md-ellipsis">
      How low-battery death actually looks (the test's question)
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#design-questions-raised-owner-decisions" class="md-nav__link">
    <span class="md-ellipsis">
      Design questions raised (owner decisions)
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#disposition" class="md-nav__link">
    <span class="md-ellipsis">
      Disposition
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../bench_run_2026-07-18_10x2/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Bench acceptance — 10 samples × 2 spots (dry run), 2026-07-18
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../bench_run_2026-07-19_8h_dry/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    8-hour dry run — 1 pre-session sample + 15 triplet samples, 2026-07-19
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../ci_release_plan/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    CI / Release Process Plan — Fluispotter Firmware &amp; Software
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../compacting_log/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Compacting Log
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../multi_mode_ulp/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Multi Mode ULP
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../prompts/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    User Prompts Log
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../requirements_implementation_map/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Requirements Implementation Map — 2026-07-16 (registry 1.69, 148 requirements)
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../summaries/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Summaries
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../wdt_lightsleep_usb_investigation_2026-07-20/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    GitHub #46 — WDT(3) at lightsleep entry: investigation record (WON'T FIX)
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  


<h1 id="battery-endurance-test-run-to-power-failure-2026-07-16-2026-07-18">Battery endurance test — run to power failure (2026-07-16 → 2026-07-18)</h1>
<p>Owner test: 1100 mAh rechargeable battery, run until power fails, to
characterize low-battery failure.  fw 0.1.114 / ULP 1.12.0 / IMG-4.
Evidence: ~/Downloads/fluispotter_battery_forensics_2026-07-18/ (hub
timeline + full on-device capture, SHA-256 manifest; read-only protocol,
REPL caught before the state machine on USB attach).</p>
<h2 id="headline-numbers">Headline numbers</h2>
<ul>
<li><strong>Battery life: ~44 h 10 m</strong> (session prep ~2026-07-16 17:20 UTC →
  death between 13:29:21 and 13:37:29 on 2026-07-18).</li>
<li><strong>Average draw: ≈ 24.9 mA</strong> (1100 mAh / 44.2 h) — matches the 20-25 mA
  estimate.  Load profile: 22-sample session (38.4 h) + 5.7 h post-FINISH
  flush-cycling (2 min pump RUN + 8 min lightsleep REST, SWR-248).</li>
</ul>
<h2 id="how-low-battery-death-actually-looks-the-tests-question">How low-battery death actually looks (the test's question)</h2>
<ol>
<li><strong>No brownout-reset storm.</strong>  Zero boot events in the entire final
   28 h of the store, zero reboots in the whole session.  The expected
   sag→reset→inrush→sag loop never happened.</li>
<li><strong>Silent stop during lightsleep.</strong>  The final record (13:29:21,
   'Disabling blood pump') is a perfectly orderly flush-cycle end: pump
   parked at the dead-point, disabled, then the 8-minute nap — and the
   board never woke.  The next cycle (due ~13:37:29) never ran.  No
   fatal-error append, no watchdog, no distress event.</li>
<li><strong>Safe final posture by construction:</strong> line sealed (BP parked at
   dead-point), all actuators off, asleep.  For a patient scenario this
   is the best possible failure state.</li>
<li><strong>The motor worked to the end</strong> — a full clean 2-minute flush at
   13:27-13:29, no stalls or warnings.  RTC heartbeats sane to the last
   (13:29:04, agreeing with wall time).</li>
<li><strong>Zero data loss.</strong>  Hub max uid == device last uid (16723458): a
   final sync succeeded after the last log line; the access point saw
   the station leave at 13:40:46.</li>
<li><strong>~5-hour early-warning signature exists:</strong> 30 'Sync failed:
   TimeoutError()' events, ALL within the final ~5.2 h (first 08:19:49)
   — Wi-Fi transmit degrades first as voltage sags, while pumping and
   logging stay healthy.  Syncs kept succeeding intermittently between
   timeouts (which is why nothing was lost).</li>
<li><strong>On the hub, death = the OFFLINE badge</strong> (13:40:46) with state
   frozen at FINISH — no alarm of any kind (nothing was designed to
   fire; see below).</li>
</ol>
<h2 id="design-questions-raised-owner-decisions">Design questions raised (owner decisions)</h2>
<ul>
<li><strong>Low-battery detection/warning (candidate SWR-287):</strong> the device has
  no battery-voltage telemetry; the only observable precursor is the
  sync-timeout burst.  Options: (a) hardware battery measurement in the
  next revision; (b) firmware warning event on N consecutive sync
  timeouts ("possible low battery"); (c) hub-side alert on the same
  pattern.  A deliberate low-battery shutdown (park + power off via the
  latch) would turn the accidental-but-clean death into a guaranteed one.</li>
<li>The post-FINISH flush period (5.7 h here) consumes battery at the full
  duty; unattended finished sessions on battery will always end in
  battery death unless collected or auto-shut-down.</li>
</ul>
<h2 id="disposition">Disposition</h2>
<ul>
<li>fw 0.1.115 flashed after evidence capture (SWR-277 auto-clean +
  SWR-278 in-session commands), FWVER verified.</li>
<li>Session data intact on the hub; session report (signed) already
  generated at FINISH.</li>
<li>Board resumes FINISH on power; conclude with reset_session before the
  next session (standing discipline).</li>
</ul>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    <script id="__config" type="application/json">{"base": "..", "features": ["content.code.copy", "toc.integrate"], "search": "../assets/javascripts/workers/search.6ce7567c.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script>
    
    
      <script src="../assets/javascripts/bundle.525ec568.min.js"></script>
      
    
  </body>
</html>